Run,|||Main|||,mdot_model [kg/s],mdot_exper[kg/s],mdot_err[%],P_model [kW],P_exper [kW],P_err [%],Td_model [K],Td_exper [K],Td_err [K],eta_c,eta_v,|||Inputs|||,Ref,Liq,T_in [K],p_in [K],p_out [K], xL [-],omega[rad/s],T_amb [K],p_ratio [-],|||Geometry|||,rb [m],hs [m],phi_i0 [rad],phi_is [rad],phi_ie [rad],phi_o0 [rad],phi_os [rad],phi_oe [rad],Vdisp [m^3],Vratio [-],|||Disc|||,Type,ra_arc1[m],ra_arc2 [m],x_port [m],y_port [m],r_port [m],Cd [-],|||HT|||,Q_scrolls_gas [kW], Q_scroll_inlet [kW],Q_scroll_outlet [kW], Q_scroll_plenum [kW],Q_scroll_amb [kW],T_scroll[K],UA_amb [kW/m^2K],|||Powers|||,P_shaft [kW], P_gas [kW], P_ML [kW], eta_m [-],|||ML|||,P_ML [kW],m [kW], b [-],c [-],P_MLexper [kW],|||Flow|||,A_sa_suct [m^2],Cd_inlet [-],w_ent [-],sigma [-], Z_D [-],L_inlet [m],D_inlet [m],L_flank [m], phi_flank [rad],delta_flank [um], delta_radial [um],FM_flank, FM_radial,FM_suction,FM_discharge,FM_s_sa,FM_d_dd,|||Debug|||,mdot_error [kg/s], wrap_eror [%], Ntheta [-], RunTime [min],|||Losses|||,W_adiabatic [kW], Leakage-Flank [kW], Leakage-Radial [kW], Suction [kW], Discharge [kW],Mechanical [kW],
1,||||||,0.159159414235,0.159560000000,-0.251056508705,2.544718697057,2.584113000000,-1.524480660999,318.087668262548,318.507190000000,-0.419521737452,0.595951843041,0.928883838872,|||||,N2,Zerol,309.958770000000,236.705270000000,719.084130000000,0.910922071000,366.519100000000,294.831000000000,3.037888129825,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.30018846,0.02748644,0.01826417,0.00000000,-0.03411409,328.94508958,0.00100000,||||||,2.544718697057,2.192154736774,0.380000000000,0.861452678172,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.39195826,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00002752,0.00000005,947,1.44766667,|||||,1.54444596,0.08467399,0.08009435,0.17623874,0.25691283,0.38000000,
2,||||||,0.087494106985,0.087494000000,0.000122276434,2.413870876793,2.423245000000,-0.386841743489,321.721495855509,322.116450000000,-0.394954144491,0.645993016960,0.967205797335,|||||,N2,Zerol,306.871240000000,234.853610000000,714.145220000000,0.828216899000,366.519100000000,295.224150000000,3.040810060361,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29817160,0.02895560,0.01420512,0.00000000,-0.03836982,333.59397348,0.00100000,||||||,2.413870876793,2.063123193221,0.380000000000,0.854694927163,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.36012181,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000425,0.00000632,1491,2.27083333,|||||,1.58923000,0.07116663,0.06944468,0.09778342,0.18307612,0.38000000,
3,||||||,0.052806720112,0.052752000000,0.103730877177,2.359832833411,2.343018000000,0.717657030858,328.648489805640,328.900110000000,-0.251620194360,0.669689185497,0.978308003480,|||||,N2,Zerol,302.851030000000,234.959480000000,711.278250000000,0.706211792000,366.519100000000,295.469040000000,3.027237930557,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29471886,0.03106430,0.00997216,0.00000000,-0.04407076,339.53980114,0.00100000,||||||,2.359832833411,2.011070141520,0.380000000000,0.852208729808,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.33194786,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00001209,0.00000270,2161,1.98716667,|||||,1.61325422,0.06455387,0.06436066,0.06235185,0.15405983,0.38000000,
4,||||||,0.165365039029,0.164802000000,0.341645750094,3.540629644819,3.590015000000,-1.375630886814,326.761094106083,327.325340000000,-0.564245893917,0.645020977215,0.944475243290,|||||,N2,Zerol,315.737280000000,385.259020000000,1054.498500000000,0.860584415000,366.519100000000,295.663900000000,2.737115668311,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29949183,0.03054873,0.01254302,0.00000000,-0.03731251,332.97641193,0.00100000,||||||,3.540629644819,3.191279188411,0.380000000000,0.901330980234,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.39873581,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00000016,0.00000858,1397,1.74716667,|||||,2.31502885,0.14865401,0.15108741,0.18990875,0.32416747,0.38000000,
5,||||||,0.096872013725,0.096729000000,0.147849895192,3.373116610876,3.403861000000,-0.903221051752,331.936276906549,332.472900000000,-0.536623093451,0.684146710889,0.961490865867,|||||,N2,Zerol,312.633240000000,390.553520000000,1048.967300000000,0.748284964000,366.519100000000,295.882290000000,2.685847768060,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29774724,0.03333130,0.00780344,0.00000000,-0.04131050,337.19279442,0.00100000,||||||,3.373116610876,3.026253423562,0.380000000000,0.897168337971,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.37760758,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00001475,0.00000788,2111,2.07566667,|||||,2.34248023,0.12889928,0.13423130,0.11437219,0.24943793,0.38000000,
6,||||||,0.062718043506,0.062646000000,0.115000967194,3.320519650644,3.291620000000,0.877976517465,339.597130880609,339.648020000000,-0.050889119391,0.698595538971,0.964607776529,|||||,N2,Zerol,307.438330000000,390.009160000000,1042.348000000000,0.601299092000,366.519100000000,295.987440000000,2.672624407078,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29484070,0.03694036,0.00239587,0.00000000,-0.04566537,341.65281044,0.00100000,||||||,3.320519650644,2.977616978053,0.380000000000,0.896732226077,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.31400302,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000026,0.00000208,2911,2.22800000,|||||,2.35941816,0.11850676,0.12557064,0.07938229,0.21855780,0.38000000,
7,||||||,0.169001285098,0.170765000000,-1.032831612139,4.336850252330,4.385380000000,-1.106625826489,335.032093610863,335.444390000000,-0.412296389137,0.661318329951,0.941010514186,|||||,N2,Zerol,321.707700000000,524.032090000000,1330.303900000000,0.818452926000,366.519100000000,296.247290000000,2.538592436200,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29568206,0.03359894,0.00785565,0.00000000,-0.04228435,338.53164083,0.00100000,||||||,4.336850252330,3.991024987078,0.380000000000,0.920258887181,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.39435501,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000488,0.00000340,1841,2.36533333,|||||,2.90257635,0.20599619,0.21897516,0.19850379,0.38924115,0.38000000,
8,||||||,0.104398503902,0.105366000000,-0.918224188511,4.157061666931,4.192924000000,-0.855306060130,340.434664843536,340.746320000000,-0.311655156464,0.691364126624,0.949899624312,|||||,N2,Zerol,317.892000000000,534.276930000000,1323.521900000000,0.689606518000,366.519100000000,296.470310000000,2.477220755162,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29441572,0.03748887,0.00257815,0.00000000,-0.04548546,341.95576903,0.00100000,||||||,4.157061666931,3.814581244665,0.380000000000,0.917614784262,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.37834276,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000501,0.00000473,2667,2.11116667,|||||,2.91341517,0.18143956,0.19703837,0.12731154,0.31563410,0.38000000,
9,||||||,0.071484323191,0.072044000000,-0.776854156913,4.100168904512,4.054164000000,1.134756870033,348.288451040099,347.840080000000,0.448371040099,0.703317043426,0.949970669974,|||||,N2,Zerol,312.300180000000,537.125160000000,1317.154500000000,0.533055714000,366.519100000000,296.686190000000,2.452230128263,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29190378,0.04231796,-0.00347056,0.00000000,-0.04905647,345.74266375,0.00100000,||||||,4.100168904512,3.762681107397,0.380000000000,0.917689294033,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.29148289,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00001300,0.00000494,3501,2.53233333,|||||,2.92956294,0.16767166,0.18530572,0.09383403,0.28413390,0.38000000,
10,||||||,0.158862617415,0.158287000000,0.363654258020,2.596841266529,2.656622000000,-2.250253648092,319.826419576101,320.385940000000,-0.559520423899,0.592967166445,0.924527252712,|||||,N2,Zerol,311.584240000000,224.146630000000,739.119090000000,0.916351829000,366.519100000000,297.611130000000,3.297480269947,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.30048019,0.02743169,0.01858742,0.00000000,-0.03333449,330.94562389,0.00100000,||||||,2.596841266529,2.244442734107,0.380000000000,0.864297237970,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.41217927,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00010038,0.00000268,908,1.04333333,|||||,1.56770169,0.09246417,0.08554126,0.17525143,0.25745793,0.38000000,
11,||||||,0.087770453584,0.087775000000,-0.005179625668,2.479643929260,2.518035000000,-1.524644047460,323.637855576259,324.228820000000,-0.590964423741,0.643656730803,0.966055304109,|||||,N2,Zerol,308.574090000000,225.422020000000,737.333800000000,0.836772788000,366.519100000000,297.168020000000,3.270904058086,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29830995,0.02885582,0.01418881,0.00000000,-0.03837062,335.53863684,0.00100000,||||||,2.479643929260,2.128773464928,0.380000000000,0.858499657878,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.38926154,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00001705,0.00000988,1454,2.01050000,|||||,1.62582633,0.07834089,0.07495826,0.09752546,0.18711800,0.38000000,
12,||||||,0.041131676808,0.040854000000,0.679680834551,2.431619494715,2.414388000000,0.713700313089,337.035531017079,337.529670000000,-0.494138982921,0.671302745356,0.979756385835,|||||,N2,Zerol,301.762540000000,223.421980000000,735.042240000000,0.638890803000,366.519100000000,297.282980000000,3.289928054527,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29208776,0.03232566,0.00695510,0.00000000,-0.04847477,345.75774801,0.00100000,||||||,2.431619494715,2.084101266956,0.380000000000,0.857083631500,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.33028673,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000582,0.00000404,2504,2.39966667,|||||,1.66731269,0.06910061,0.06803580,0.05035551,0.15363418,0.38000000,
13,||||||,0.164215496994,0.163910000000,0.186380937312,4.016750163913,4.054529000000,-0.931768797000,336.715748657171,337.263090000000,-0.547341342829,0.658446855707,0.944404373120,|||||,N2,Zerol,324.266050000000,441.413290000000,1218.475000000000,0.843293316000,366.519100000000,302.822720000000,2.760394912441,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29901476,0.03207616,0.01016553,0.00000000,-0.03870343,341.52614583,0.00100000,||||||,4.016750163913,3.668862966206,0.380000000000,0.913390879813,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.38566603,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00000218,0.00000905,1593,2.47066667,|||||,2.67771849,0.18332878,0.18817506,0.19023401,0.34123179,0.38000000,
14,||||||,0.099314846361,0.099533000000,-0.219177196339,3.763042615831,3.793786000000,-0.810361579939,337.895754492744,338.377640000000,-0.481885507256,0.687705630779,0.957778441006,|||||,N2,Zerol,317.011430000000,421.780860000000,1177.350700000000,0.739596534000,366.519100000000,300.845170000000,2.791380101980,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29868134,0.03469749,0.00575197,0.00000000,-0.04075728,341.60245403,0.00100000,||||||,3.763042615831,3.417850193653,0.380000000000,0.908267735070,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.37593581,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00000133,0.00000668,2227,2.19816667,|||||,2.62417104,0.16002512,0.16575054,0.11788045,0.26146627,0.38000000,
15,||||||,0.064341520710,0.063970000000,0.580773346240,3.687152946600,3.764522000000,-2.055215865399,343.823211350373,343.763700000000,0.059511350373,0.700043923558,0.960455439817,|||||,N2,Zerol,309.058880000000,409.608820000000,1160.755100000000,0.595789790000,366.519100000000,298.453330000000,2.833813734773,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29646940,0.03849293,-0.00009426,0.00000000,-0.04529169,343.74502264,0.00100000,||||||,3.687152946600,3.345486144000,0.380000000000,0.907335874712,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.41903586,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00000505,0.00000346,2984,2.04200000,|||||,2.62277731,0.14935933,0.15630780,0.08171896,0.22818832,0.38000000,
16,||||||,0.166904395373,0.168033000000,-0.671656536031,4.660612624981,4.695099000000,-0.734518590966,340.455695136471,340.580100000000,-0.124404863529,0.666470125956,0.939025352885,|||||,N2,Zerol,326.093100000000,531.101000000000,1435.988900000000,0.816537303000,366.519100000000,305.742600000000,2.703796264741,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.30043644,0.03472417,0.00687315,0.00000000,-0.03775129,343.49389403,0.00100000,||||||,4.660612624981,4.315548604378,0.380000000000,0.925961660329,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.37955040,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000345,0.00000435,1892,1.88050000,|||||,3.14192162,0.23955292,0.25099051,0.19589577,0.37569100,0.38000000,
17,||||||,0.104838205380,0.105739000000,-0.851903858046,4.448350296475,4.477680000000,-0.655020089076,346.256826312562,346.564340000000,-0.307513687438,0.694106374247,0.947300971927,|||||,N2,Zerol,322.488950000000,544.101570000000,1417.254000000000,0.690616923000,366.519100000000,305.073760000000,2.604759989941,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29804313,0.03861827,0.00135885,0.00000000,-0.04197294,347.04670028,0.00100000,||||||,4.448350296475,4.106974708255,0.380000000000,0.923257934859,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.37070529,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000354,0.00000346,2695,2.13233333,|||||,3.12826836,0.20823457,0.22326163,0.12767987,0.31119997,0.38000000,
18,||||||,0.069755675332,0.070267000000,-0.727688200259,4.262385143846,4.224753000000,0.890753704317,352.593011409940,352.252540000000,0.340471409940,0.704871098813,0.949925938769,|||||,N2,Zerol,314.798230000000,512.390650000000,1361.216000000000,0.547183455000,366.519100000000,304.352900000000,2.656598046822,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29678341,0.04268747,-0.00429666,0.00000000,-0.04502889,349.38178507,0.00100000,||||||,4.262385143846,3.924872088965,0.380000000000,0.920815917968,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.29988091,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00000393,0.00000534,3465,2.62950000,|||||,3.05083033,0.18631397,0.20087961,0.09088263,0.26828896,0.38000000,
19,||||||,0.160352199193,0.157230000000,1.985752842004,3.062013657398,3.057306000000,0.153980576311,332.043010370743,332.583940000000,-0.540929629257,0.622000050824,0.937440988925,|||||,N2,Zerol,322.623770000000,277.502370000000,895.668360000000,0.899482459000,366.519100000000,295.946500000000,3.227606164228,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29206440,0.02783859,0.01546540,0.00000000,-0.04460932,340.55582125,0.00100000,||||||,3.062013657398,2.709873022629,0.380000000000,0.884997039802,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.34743298,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00003504,0.00000090,1085,1.39983333,|||||,1.93292379,0.11941243,0.11341728,0.17910973,0.27981170,0.38000000,
20,||||||,0.092712427164,0.090883000000,2.012947596155,2.936035984485,2.908413000000,0.949761415758,336.636207366797,337.167140000000,-0.530932633203,0.665637258558,0.966429253646,|||||,N2,Zerol,320.031300000000,284.497540000000,893.647650000000,0.811973767000,366.519100000000,296.458610000000,3.141143680891,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29067177,0.02979142,0.01096815,0.00000000,-0.04841710,344.87571010,0.00100000,||||||,2.936035984485,2.585976770145,0.380000000000,0.880771483664,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.32243623,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000334,0.00000178,1672,1.80416667,|||||,1.98518455,0.10276469,0.10064256,0.10506659,0.21142150,0.38000000,
21,||||||,0.056981952024,0.055851000000,2.024944986198,2.885051699533,2.826603000000,2.067807171134,343.543500449552,343.897990000000,-0.354489550448,0.685479648893,0.974275586401,|||||,N2,Zerol,314.765700000000,285.435390000000,890.960720000000,0.683188066000,366.519100000000,296.688700000000,3.121409437001,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.28866145,0.03258999,0.00599726,0.00000000,-0.05272161,349.41031213,0.00100000,||||||,2.885051699533,2.537670181438,0.380000000000,0.879592619379,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.28893282,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000483,0.00000258,2398,2.30616667,|||||,2.01234519,0.09473319,0.09456521,0.06841752,0.18317725,0.38000000,
22,||||||,0.167299011089,0.164250000000,1.856323341979,3.909174105652,3.877600000000,0.814269281298,339.432252891426,339.969870000000,-0.537617108574,0.652155880543,0.943277983275,|||||,N2,Zerol,327.823920000000,395.571780000000,1177.479100000000,0.864003593000,366.519100000000,296.931880000000,2.976650912762,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.29088625,0.03039308,0.01084885,0.00000000,-0.04769982,344.63169529,0.00100000,||||||,3.909174105652,3.559735781882,0.380000000000,0.910610703354,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.31786422,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000885,0.00000991,1419,1.54233333,|||||,2.58049931,0.17921323,0.17886923,0.19186228,0.32607160,0.38000000,
23,||||||,0.100138034341,0.098537000000,1.624805242183,3.758932984962,3.718738000000,1.080877033074,344.751348298845,345.224590000000,-0.473241701155,0.686515051140,0.959205792385,|||||,N2,Zerol,324.673060000000,405.343230000000,1173.951800000000,0.757421128000,366.519100000000,297.252710000000,2.896191950708,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.28968072,0.03337095,0.00570769,0.00000000,-0.05117983,348.43254488,0.00100000,||||||,3.758932984962,3.412362745615,0.380000000000,0.907800899688,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.30637525,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00000244,0.00000534,2130,2.50616667,|||||,2.61538878,0.15763233,0.16109161,0.11765015,0.25688868,0.38000000,
24,||||||,0.064677983902,0.063631000000,1.645399100836,3.707698914025,3.626285000000,2.245105225446,352.256141494477,352.358400000000,-0.102258505523,0.699973579380,0.962010670536,|||||,N2,Zerol,318.521790000000,406.497370000000,1167.431400000000,0.612251516000,366.519100000000,297.369680000000,2.871928544089,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.28812832,0.03740623,-0.00027809,0.00000000,-0.05465713,352.02681172,0.00100000,||||||,3.707698914025,3.365191660921,0.380000000000,0.907622689693,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.26109334,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00001449,0.00000818,2952,1.87733333,|||||,2.63572129,0.14586704,0.15169510,0.08128120,0.22746008,0.38000000,
25,||||||,0.172122838228,0.171030000000,0.638974582470,4.867380463448,4.817338000000,1.038799092941,347.042427749155,347.454490000000,-0.412062250845,0.665314820167,0.937388511388,|||||,N2,Zerol,332.855870000000,534.206940000000,1496.914800000000,0.825249988000,366.519100000000,297.422580000000,2.802125333677,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.28833769,0.03387614,0.00567644,0.00000000,-0.05205835,349.48093404,0.00100000,||||||,4.867380463448,4.521305095218,0.380000000000,0.928899051383,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.29603290,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000122,0.00000448,1850,2.43700000,|||||,3.27319817,0.25732343,0.26714803,0.20153485,0.37821590,0.38000000,
26,||||||,0.107372259524,0.107087000000,0.266381095552,4.689816680695,4.635517000000,1.171383487434,352.973482664123,353.140410000000,-0.166927335877,0.693316066058,0.945821316057,|||||,N2,Zerol,329.111150000000,547.078180000000,1490.969900000000,0.703051376000,366.519100000000,297.590890000000,2.725332419582,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.28706919,0.03799231,-0.00020582,0.00000000,-0.05526569,352.85658443,0.00100000,||||||,4.689816680695,4.347687731755,0.380000000000,0.927048545341,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.28782927,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,-0.00000071,0.00000038,2654,2.17266667,|||||,3.29147714,0.22949767,0.24297432,0.12994439,0.30996076,0.38000000,
27,||||||,0.073188193846,0.072967000000,0.303142304858,4.620210848977,4.502601000000,2.612042438965,361.224738572304,360.626370000000,0.598368572304,0.704206484486,0.945811818459,|||||,N2,Zerol,322.943780000000,550.543930000000,1478.791400000000,0.550130690000,366.519100000000,297.805760000000,2.686055225420,||||||,0.003522000000,0.032890000000,0.198290000000,4.700000000000,15.500000000000,-1.124800000000,1.800000000000,15.500000000000,1.04894e-04,1.612878474196,|||||,ArcLineArc,0.00879625,0.00317889,-0.00700000,-0.00110000,0.00601980,0.5000,|||||,0.28477381,0.04317901,-0.00701272,0.00000000,-0.05843952,356.24527660,0.00100000,||||||,4.620210848977,4.284015379460,0.380000000000,0.927233738782,|||||,0.38000000,0.00000000,0.38000000,0.00000000,0.21858562,|||||,0.00011080,0.4000,0.40000000,0.00000000,10.00000000,0.04000000,0.01880000,0.00210000,0.50000000,12.00000000,12.00000000,5,4,3,3,3,3,|||||,0.00002527,0.00000847,3527,3.15533333,|||||,3.30047436,0.21140207,0.22778907,0.09508016,0.28134024,0.38000000,
